# 信捷Modbus TCP文档核对与接入修正

日期：2026-10-25。依据用户提供的本机PDF：[原文档](</D:/实验室2/卓越/板子/Modbus TCP 报文格式解析.pdf>)，共8页，已提取全文并核对关键报文表格。

本次修改通信批次配置、分包和针对性测试；未连接现场PLC，未启用PLC采集/写入，未改实时及历史业务判断。此前用户明确的“正常读点直接处理、通信状态由TCP层提供”继续适用。

## 1. 文档已经解决的内容

| 项目 | 文档依据 | 项目处理 |
|---|---|---|
| 服务端口与站号 | 第1页写明502；用户另行确认Unit ID=1 | 端口502、站号1；IP按现场局域网配置，示例支持PLC_HOST |
| 读线圈/输入位 | 第1～3页01H/02H，最多2000位 | 现有功能码及低位优先拆位与示例一致 |
| 读保持/输入寄存器 | 第1、4、5页03H/04H，最多120个寄存器 | 每台PLC默认max-read-registers=120，自动分包 |
| 写单线圈 | 第6页05H，响应回显地址和值 | 现有单线圈写入及回显核对保留；实际M映射另行确认 |
| 写单寄存器 | 第6～7页06H，D500对应0x01F4 | 示例明确D500地址500；证明该例采用直接D编号地址 |
| 写多寄存器 | 第1、8页10H，最多120个寄存器 | 每台PLC默认max-write-registers=120，超过上限的整次操作在发包前拒绝 |
| MBAP和应答 | 事务号、协议号、长度、站号、功能码、返回字节数 | 现有编码/校验与完整报文示例逐项对照测试 |
| 单寄存器解释 | 第7页说明16位有符号数 | 已支持INT16；用户另外明确的DINT仍使用两个寄存器，不把32位字段改成16位 |

文档还介绍0FH写多个线圈。当前业务是单点急停和寄存器参数写入，本轮没有增加多线圈写入功能。

## 2. 已完成的代码调整

- 在设备配置增加max-read-registers和max-write-registers，默认均为120，匹配这份信捷文档。
- 通用协议编码器保留已有协议容量；设备层按实际设备上限合并读取，不再默认向信捷设备发125个寄存器的块读。
- 合并到120边界时保持DINT两个寄存器属于同一读取请求。例如119个单字后跟一个双字，拆为119+2，不拆开双字。
- 多寄存器写入在整次操作发包前核对大小，避免先发送部分子写，再发现后续批次超过设备上限。
- 禁用示例配置已列出两个120上限；没有填入未经文档确认的M地址、现场IP或DINT字序。

这属于协议报文尺寸及接入配置处理，没有新增逐字段业务缺失/未知/标定状态。

## 3. 地址映射能确定到哪一步

PDF第6页明确写D500使用起始地址0x01F4，也就是十进制500；没有使用400501作为报文地址。其他D点可以按该例形成“Dn地址=n”的接入候选，但PDF没有列全型号/全区域地址表，实际读D0/D1测试仍需现场验证。

该PDF没有出现M0、M15、M120或M204等PLC标签与线圈地址的对应表。通用示例的线圈地址125没有被标成M125，因此不能据此把M120直接填成120，也不能自行添加某个固定偏移。

还需要设备对应的M区Modbus映射说明或一个已知M点的实际成功读写地址。确认后同一区域可按该型号规则统一配置，不需要逐点另造报文。

## 4. 32位值与字序

这份PDF的寄存器例子逐字展示16位值，没有说明32位DINT跨两个寄存器的高低字顺序。用户给出的D0/D1测试值1234567890继续作为现场字序确认办法：

```text
1234567890 = 0x499602D2
高16位 = 18838（0x4996）
低16位 =   722（0x02D2）
```

已有解码器支持ABCD/CDAB等配置；测试分别验证两种排列都能在对应配置下还原该值。这证明代码具备能力，不代表已经测出现场采用哪一种。

四台底部值仍等待现场测试，与报文格式是独立配置事项。

## 5. 文档内的表格笔误

第6页05H响应和第7页06H响应的完整字节串都是长度0006，但解释表写0005。第8页10H响应完整字节串为0006，表格写000B。项目按实际响应长度核对，不将这些表格值写入协议实现。

例如第8页多寄存器：

```text
请求：01 02 00 00 00 0B 01 10 00 01 00 02 04 00 0A 01 02
响应：01 02 00 00 00 06 01 10 00 01 00 02
```

请求包含待写数据，响应只包含起始地址及数量，因此二者长度不同。该笔误不会导致本次实现照抄错误长度。

## 6. 本机验证范围

新增XinjeModbusCompatibilityTest，对照PDF完整字节串验证01H/02H拆位、03H/04H寄存器读、05H/06H/10H写入和实际响应长度；通过回环模拟器验证120寄存器分包、DINT边界，以及超限多寄存器写入在任何子写发包前被拒绝。同时验证用户提供的DINT测试值和16位有符号解释。

实际执行结果：现有ModbusTcpProtocolTest的5项、PlcMessageFlowTest的8项，以及新增XinjeModbusCompatibilityTest的5项全部通过，共18项不同测试，无失败或错误。首次构建编译期间补入DINT用例，随后已重新编译并单独执行完整5项新增测试。验证使用Java17和本机回环模拟器，不需要现场PLC或数据库。

用户已确认站号为1，IP根据现场网络填写，可使用局域网；后端应运行在能够访问PLC局域网IP的电脑或服务器上。IP为部署配置，站号不再待确认。

现场仍需补充或实测：M区映射、D0/D1字序结果、四台底部值。M204保持/清零、运行起止和中断恢复语义属于PLC业务定义，不能由报文格式PDF补出。
